mode,outdoor_temperature_c,supply_temperature_c,thermal_capacity_kw,cop,derived_input_kw,availability,defrost_source_annotation,source_pdf_page,source_printed_page,source_id,evidence_status,claim_scope,source_pair_status
MAX,-20,25,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,-20,35,3.5,1.75,2,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-20,40,3.0,1.88,1.595744680851063829787234043,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-20,45,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,-20,50,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,-20,55,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,-20,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,-15,25,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,-15,35,3.9,2.60,1.5,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-15,40,3.9,2.43,1.604938271604938271604938272,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-15,45,3.9,2.26,1.725663716814159292035398230,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-15,50,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,-15,55,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,-15,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,-10,25,4.5,3.34,1.347305389221556886227544910,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-10,35,4.7,2.91,1.615120274914089347079037801,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-10,40,4.6,2.68,1.716417910447761194029850746,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-10,45,4.5,2.46,1.829268292682926829268292683,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-10,50,4.2,2.06,2.038834951456310679611650485,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-10,55,4.0,1.87,2.139037433155080213903743316,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-10,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,-7,25,5.0,3.64,1.373626373626373626373626374,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-7,35,5.5,3.13,1.757188498402555910543130990,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-7,40,5.3,2.87,1.846689895470383275261324042,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-7,45,5.1,2.61,1.954022988505747126436781609,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-7,50,4.7,2.29,2.052401746724890829694323144,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-7,55,4.4,1.97,2.233502538071065989847715736,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,-7,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MAX,2,25,5.5,4.19,1.312649164677804295942720764,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,2,35,5.4,3.40,1.588235294117647058823529412,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,2,40,5.2,3.05,1.704918032786885245901639344,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,2,45,5.1,2.73,1.868131868131868131868131868,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,2,50,5.0,2.46,2.032520325203252032520325203,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,2,55,5.0,1.98,2.525252525252525252525252525,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,2,60,4.8,1.95,2.461538461538461538461538462,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,7,25,5.9,6.45,0.9147286821705426356589147287,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,7,35,5.6,4.82,1.161825726141078838174273859,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,7,40,5.5,4.46,1.233183856502242152466367713,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,7,45,5.4,3.93,1.374045801526717557251908397,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,7,50,5.2,3.37,1.543026706231454005934718101,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,7,55,5.0,3.08,1.623376623376623376623376623,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,7,60,4.9,2.61,1.877394636015325670498084291,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,12,25,6.4,7.26,0.8815426997245179063360881543,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,12,35,6.2,5.60,1.107142857142857142857142857,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,12,40,6.0,4.96,1.209677419354838709677419355,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,12,45,5.9,4.32,1.365740740740740740740740741,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,12,50,5.7,3.75,1.52,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,12,55,5.4,3.18,1.698113207547169811320754717,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,12,60,5.3,2.80,1.892857142857142857142857143,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,15,25,7.0,8.19,0.8547008547008547008547008547,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,15,35,6.7,6.18,1.084142394822006472491909385,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,15,40,6.6,5.44,1.213235294117647058823529412,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,15,45,6.4,4.70,1.361702127659574468085106383,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,15,50,6.2,4.07,1.523341523341523341523341523,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,15,55,5.9,3.44,1.715116279069767441860465116,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,15,60,5.8,3.02,1.920529801324503311258278146,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,20,25,5.3,7.74,0.6847545219638242894056847545,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,20,35,5.1,5.84,0.8732876712328767123287671233,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,20,40,5.0,5.09,0.9823182711198428290766208251,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,20,45,4.9,4.45,1.101123595505617977528089888,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,20,50,4.8,3.90,1.230769230769230769230769231,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,20,55,4.6,3.43,1.341107871720116618075801749,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MAX,20,60,4.5,3.03,1.485148514851485148514851485,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-20,25,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,-20,35,3.5,1.75,2,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-20,40,3.0,1.88,1.595744680851063829787234043,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-20,45,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,-20,50,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,-20,55,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,-20,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,-15,25,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,-15,35,3.9,2.60,1.5,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-15,40,3.9,2.43,1.604938271604938271604938272,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-15,45,3.9,2.26,1.725663716814159292035398230,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-15,50,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,-15,55,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,-15,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,-10,25,4.5,3.34,1.347305389221556886227544910,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-10,35,4.7,2.91,1.615120274914089347079037801,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-10,40,4.6,2.68,1.716417910447761194029850746,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-10,45,4.5,2.46,1.829268292682926829268292683,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-10,50,4.2,2.06,2.038834951456310679611650485,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-10,55,4.0,1.87,2.139037433155080213903743316,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-10,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,-7,25,5.0,3.64,1.373626373626373626373626374,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-7,35,5.0,3.00,1.666666666666666666666666667,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-7,40,5.0,2.81,1.779359430604982206405693950,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-7,45,5.0,2.61,1.915708812260536398467432950,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-7,50,4.7,2.29,2.052401746724890829694323144,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-7,55,4.4,1.97,2.233502538071065989847715736,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,-7,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
NOMINAL,2,25,5.0,4.38,1.141552511415525114155251142,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,2,35,5.0,3.70,1.351351351351351351351351351,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,2,40,5.0,3.10,1.612903225806451612903225806,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,2,45,5.0,2.76,1.811594202898550724637681159,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,2,50,5.0,2.46,2.032520325203252032520325203,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,2,55,5.0,1.98,2.525252525252525252525252525,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,2,60,4.8,1.95,2.461538461538461538461538462,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,7,25,5.0,6.69,0.7473841554559043348281016442,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,7,35,5.0,5.00,1,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,7,40,5.0,4.48,1.116071428571428571428571429,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,7,45,5.0,3.87,1.291989664082687338501291990,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,7,50,5.0,3.39,1.474926253687315634218289086,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,7,55,5.0,3.08,1.623376623376623376623376623,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,7,60,4.9,2.61,1.877394636015325670498084291,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,12,25,5.0,6.93,0.7215007215007215007215007215,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,12,35,5.0,6.13,0.8156606851549755301794453507,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,12,40,5.0,5.37,0.9310986964618249534450651769,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,12,45,5.0,4.60,1.086956521739130434782608696,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,12,50,5.0,3.92,1.275510204081632653061224490,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,12,55,5.0,3.23,1.547987616099071207430340557,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,12,60,5.0,2.82,1.773049645390070921985815603,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,15,25,5.0,7.16,0.6983240223463687150837988827,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,15,35,5.0,6.84,0.7309941520467836257309941520,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,15,40,5.0,5.94,0.8417508417508417508417508418,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,15,45,5.0,5.05,0.9900990099009900990099009901,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,15,50,5.0,4.30,1.162790697674418604651162791,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,15,55,5.0,3.54,1.412429378531073446327683616,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,15,60,5.0,3.09,1.618122977346278317152103560,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,20,25,5.0,7.89,0.6337135614702154626108998733,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,20,35,5.0,5.87,0.8517887563884156729131175468,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,20,40,5.0,5.09,0.9823182711198428290766208251,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,20,45,4.9,4.45,1.101123595505617977528089888,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,20,50,4.8,3.90,1.230769230769230769230769231,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,20,55,4.6,3.43,1.341107871720116618075801749,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
NOMINAL,20,60,4.5,3.03,1.485148514851485148514851485,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-20,25,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,-20,35,2.8,1.87,1.497326203208556149732620321,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-20,40,2.4,1.76,1.363636363636363636363636364,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-20,45,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,-20,50,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,-20,55,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,-20,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,-15,25,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,-15,35,2.9,2.15,1.348837209302325581395348837,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-15,40,2.9,1.96,1.479591836734693877551020408,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-15,45,2.8,1.79,1.564245810055865921787709497,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-15,50,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,-15,55,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,-15,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,-10,25,3.6,3.46,1.040462427745664739884393064,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-10,35,3.5,2.77,1.263537906137184115523465704,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-10,40,3.4,2.49,1.365461847389558232931726908,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-10,45,3.4,2.24,1.517857142857142857142857143,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-10,50,3.3,2.00,1.65,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-10,55,3.2,1.78,1.797752808988764044943820225,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-10,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,-7,25,4.0,3.81,1.049868766404199475065616798,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-7,35,4.0,3.04,1.315789473684210526315789474,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-7,40,3.8,2.72,1.397058823529411764705882353,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-7,45,3.7,2.42,1.528925619834710743801652893,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-7,50,3.5,2.15,1.627906976744186046511627907,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-7,55,3.5,1.90,1.842105263157894736842105263,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,-7,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MID,2,25,4.0,4.43,0.9029345372460496613995485327,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,2,35,4.0,3.69,1.084010840108401084010840108,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,2,40,4.0,3.11,1.286173633440514469453376206,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,2,45,4.0,2.77,1.444043321299638989169675090,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,2,50,4.0,2.46,1.626016260162601626016260163,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,2,55,4.0,2.20,1.818181818181818181818181818,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,2,60,3.9,1.96,1.989795918367346938775510204,PRESENT,GRAY_INTEGRATED_DEFROST,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,7,25,4.0,6.96,0.5747126436781609195402298851,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,7,35,4.0,5.47,0.7312614259597806215722120658,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,7,40,4.0,4.68,0.8547008547008547008547008547,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,7,45,4.0,4.11,0.9732360097323600973236009732,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,7,50,4.0,3.41,1.173020527859237536656891496,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,7,55,4.0,2.99,1.337792642140468227424749164,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,7,60,4.0,2.61,1.532567049808429118773946360,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,12,25,4.0,7.39,0.5412719891745602165087956698,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,12,35,4.0,6.17,0.6482982171799027552674230146,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,12,40,4.0,5.40,0.7407407407407407407407407407,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,12,45,4.0,4.63,0.8639308855291576673866090713,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,12,50,4.0,3.99,1.002506265664160401002506266,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,12,55,4.0,3.35,1.194029850746268656716417910,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,12,60,4.0,2.92,1.369863013698630136986301370,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,15,25,4.0,7.47,0.5354752342704149933065595716,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,15,35,4.0,6.85,0.5839416058394160583941605839,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,15,40,4.0,5.95,0.6722689075630252100840336134,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,15,45,4.0,5.05,0.7920792079207920792079207921,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,15,50,4.0,4.36,0.9174311926605504587155963303,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,15,55,4.0,3.66,1.092896174863387978142076503,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,15,60,4.0,3.18,1.257861635220125786163522013,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,20,25,4.0,8.20,0.4878048780487804878048780488,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,20,35,4.0,6.03,0.6633499170812603648424543947,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,20,40,4.0,5.22,0.7662835249042145593869731801,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,20,45,4.0,4.54,0.8810572687224669603524229075,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,20,50,4.0,3.96,1.010101010101010101010101010,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,20,55,4.0,3.47,1.152737752161383285302593660,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MID,20,60,4.0,3.05,1.311475409836065573770491803,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-20,25,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,-20,35,1.9,1.88,1.010638297872340425531914894,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-20,40,1.9,1.75,1.085714285714285714285714286,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-20,45,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,-20,50,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,-20,55,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,-20,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,-15,25,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,-15,35,2.4,2.24,1.071428571428571428571428571,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-15,40,2.4,2.03,1.182266009852216748768472906,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-15,45,2.3,1.84,1.25,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-15,50,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,-15,55,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,-15,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,-10,25,2.3,3.23,0.7120743034055727554179566563,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-10,35,2.2,2.59,0.8494208494208494208494208494,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-10,40,2.1,2.32,0.9051724137931034482758620690,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-10,45,2.0,2.07,0.9661835748792270531400966184,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-10,50,1.9,1.85,1.027027027027027027027027027,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-10,55,1.8,1.64,1.097560975609756097560975610,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-10,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,-7,25,2.7,3.25,0.8307692307692307692307692308,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-7,35,2.7,3.25,0.8307692307692307692307692308,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-7,40,2.3,2.54,0.9055118110236220472440944882,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-7,45,2.5,2.36,1.059322033898305084745762712,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-7,50,2.2,2.05,1.073170731707317073170731707,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-7,55,2.0,1.76,1.136363636363636363636363636,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,-7,60,,,,SOURCE_BLANK,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,Q,MANUFACTURER_STANDARD_CONDITION_REFERENCE,Q
MIN,2,25,2.5,4.24,0.5896226415094339622641509434,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,2,35,2.5,3.42,0.7309941520467836257309941520,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,2,40,2.5,3.88,0.6443298969072164948453608247,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,2,45,2.5,3.47,0.7204610951008645533141210375,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,2,50,2.4,3.10,0.7741935483870967741935483871,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,2,55,2.3,2.78,0.8273381294964028776978417266,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,2,60,2.2,2.49,0.8835341365461847389558232932,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,7,25,1.9,6.55,0.2900763358778625954198473282,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,7,35,1.8,5.46,0.3296703296703296703296703297,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,7,40,1.5,3.57,0.4201680672268907563025210084,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,7,45,1.3,2.97,0.4377104377104377104377104377,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,7,50,1.3,2.60,0.5,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,7,55,1.3,2.29,0.5676855895196506550218340611,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,7,60,1.3,2.00,0.65,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,12,25,1.8,8.57,0.2100350058343057176196032672,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,12,35,1.8,6.20,0.2903225806451612903225806452,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,12,40,1.8,5.36,0.3358208955223880597014925373,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,12,45,1.8,4.67,0.3854389721627408993576017131,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,12,50,1.7,4.09,0.4156479217603911980440097800,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,12,55,1.7,3.59,0.4735376044568245125348189415,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,12,60,1.6,3.17,0.5047318611987381703470031546,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,15,25,2.2,7.61,0.2890932982917214191852825230,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,15,35,2.0,6.52,0.3067484662576687116564417178,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,15,40,1.9,5.62,0.3380782918149466192170818505,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,15,45,1.9,4.88,0.3893442622950819672131147541,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,15,50,1.8,4.26,0.4225352112676056338028169014,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,15,55,1.8,3.74,0.4812834224598930481283422460,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,15,60,1.7,3.29,0.5167173252279635258358662614,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,20,25,3.1,9.79,0.3166496424923391215526046987,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,20,35,2.9,6.84,0.4239766081871345029239766082,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,20,40,2.8,5.81,0.4819277108433734939759036145,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,20,45,2.7,4.96,0.5443548387096774193548387097,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,20,50,2.6,4.26,0.6103286384976525821596244131,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,20,55,2.5,3.68,0.6793478260869565217391304348,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
MIN,20,60,2.4,3.19,0.7523510971786833855799373041,PRESENT,NOT_GRAY_NO_EXPLICIT_INTEGRATED_LABEL,60,A-56,SRC-B05-MITSUBISHI-DATABOOK-WM50-FULL-GRID-2020,DER,MANUFACTURER_STANDARD_CONDITION_REFERENCE,OBS
