row_id,model_identifier,outdoor_temperature_C,supply_temperature_C,min_modulation_kW,min_point_COP,Cdh_Tj,cdh_application,cdh_climate,evidence_status,min_source_id,cdh_source_id,runtime_scope,notes,current_source_observation_id,current_qualification_date,historical_runtime_scope,historical_claim_base_commit,test_water_control,test_water_temperature_C
B05-P22-B01,PUZ-WM50VHA(-BS),-7,35,2.70,3.25,0.990,low_temperature,average,OBS,SRC-B05-MITSUBISHI-DATABOOK-WM50-MIN-GRID-2020,SRC-B05-MITSUBISHI-ERP-WM50-CDH-2026,CONDITIONAL_STANDARD_METHOD_ONLY_SOURCE_JOIN_Q,Independent manufacturer fixed-W35 minimum Q/COP and retained average/low Cdh observations are preserved. The original ERP source ID is historical lineage; presently readable KEYMARK separately corroborates this Cdh bin. Exact test-water branch and transfer to the manufacturer MIN point remain Q; no physical cycling-ready join is admitted.,WM50-20261002-average-low_temperature-A-7,2026-10-02,EXACT_TJ_W35_CYCLING_READY,365a28433f5eda976fa00936282a1565922de45a,Q,Q
B05-P22-B02,PUZ-WM50VHA(-BS),2,35,2.50,3.42,0.980,low_temperature,average,OBS,SRC-B05-MITSUBISHI-DATABOOK-WM50-MIN-GRID-2020,SRC-B05-MITSUBISHI-ERP-WM50-CDH-2026,CONDITIONAL_STANDARD_METHOD_ONLY_SOURCE_JOIN_Q,Independent manufacturer fixed-W35 minimum Q/COP and retained average/low Cdh observations are preserved. The original ERP source ID is historical lineage; presently readable KEYMARK separately corroborates this Cdh bin. Exact test-water branch and transfer to the manufacturer MIN point remain Q; no physical cycling-ready join is admitted.,WM50-20261002-average-low_temperature-A2,2026-10-02,EXACT_TJ_W35_CYCLING_READY,365a28433f5eda976fa00936282a1565922de45a,Q,Q
B05-P22-B03,PUZ-WM50VHA(-BS),7,35,1.80,5.46,0.950,low_temperature,average,OBS,SRC-B05-MITSUBISHI-DATABOOK-WM50-MIN-GRID-2020,SRC-B05-MITSUBISHI-ERP-WM50-CDH-2026,CONDITIONAL_STANDARD_METHOD_ONLY_SOURCE_JOIN_Q,Independent manufacturer fixed-W35 minimum Q/COP and retained average/low Cdh observations are preserved. The original ERP source ID is historical lineage; presently readable KEYMARK separately corroborates this Cdh bin. Exact test-water branch and transfer to the manufacturer MIN point remain Q; no physical cycling-ready join is admitted.,WM50-20261002-average-low_temperature-A7,2026-10-02,EXACT_TJ_W35_CYCLING_READY,365a28433f5eda976fa00936282a1565922de45a,Q,Q
B05-P22-B04,PUZ-WM50VHA(-BS),12,35,1.80,6.20,0.930,low_temperature,average,OBS,SRC-B05-MITSUBISHI-DATABOOK-WM50-MIN-GRID-2020,SRC-B05-MITSUBISHI-ERP-WM50-CDH-2026,CONDITIONAL_STANDARD_METHOD_ONLY_SOURCE_JOIN_Q,Independent manufacturer fixed-W35 minimum Q/COP and retained average/low Cdh observations are preserved. The original ERP source ID is historical lineage; presently readable KEYMARK separately corroborates this Cdh bin. Exact test-water branch and transfer to the manufacturer MIN point remain Q; no physical cycling-ready join is admitted.,WM50-20261002-average-low_temperature-A12,2026-10-02,EXACT_TJ_W35_CYCLING_READY,365a28433f5eda976fa00936282a1565922de45a,Q,Q
