row_id,model_identifier,outdoor_temperature_C,supply_temperature_C,min_capacity_kW,min_input_kW,min_COP,evidence_status,source_id,classification,notes
B05-P42-D01,LA 2030CP,-22,35,8.09,3.42,2.37,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W35."
B05-P42-D02,LA 2030CP,-15,35,9.44,3.28,2.88,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W35."
B05-P42-D03,LA 2030CP,-10,35,9.10,2.77,3.28,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W35."
B05-P42-D04,LA 2030CP,-7,35,8.80,2.44,3.60,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W35."
B05-P42-D05,LA 2030CP,2,35,6.84,1.46,4.70,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W35."
B05-P42-D06,LA 2030CP,7,35,7.72,1.41,5.49,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W35."
B05-P42-D07,LA 2030CP,12,35,8.87,1.32,6.70,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W35."
B05-P42-D08,LA 2030CP,20,35,10.14,1.30,7.81,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W35."
B05-P42-D09,LA 2030CP,30,35,12.66,1.13,11.19,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W35."
B05-P42-D10,LA 2030CP,40,35,15.24,0.86,17.68,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W35."
B05-P42-D11,LA 2030CP,-22,45,7.97,4.10,1.95,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W45."
B05-P42-D12,LA 2030CP,-15,45,9.19,3.96,2.32,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W45."
B05-P42-D13,LA 2030CP,-10,45,8.73,3.36,2.60,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W45."
B05-P42-D14,LA 2030CP,-7,45,8.42,2.95,2.85,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W45."
B05-P42-D15,LA 2030CP,2,45,6.33,1.79,3.54,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W45."
B05-P42-D16,LA 2030CP,7,45,7.26,1.75,4.16,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W45."
B05-P42-D17,LA 2030CP,12,45,8.35,1.69,4.95,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W45."
B05-P42-D18,LA 2030CP,20,45,9.62,1.69,5.69,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W45."
B05-P42-D19,LA 2030CP,30,45,12.05,1.58,7.65,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W45."
B05-P42-D20,LA 2030CP,40,45,14.30,1.32,10.87,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W45."
B05-P42-D21,LA 2030CP,-22,55,7.86,4.93,1.59,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W55."
B05-P42-D22,LA 2030CP,-15,55,9.09,4.79,1.90,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W55."
B05-P42-D23,LA 2030CP,-10,55,8.51,4.03,2.11,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W55."
B05-P42-D24,LA 2030CP,-7,55,8.12,3.47,2.34,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W55."
B05-P42-D25,LA 2030CP,2,55,6.07,2.20,2.76,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W55."
B05-P42-D26,LA 2030CP,7,55,7.48,2.31,3.23,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W55."
B05-P42-D27,LA 2030CP,12,55,7.84,2.09,3.74,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W55."
B05-P42-D28,LA 2030CP,20,55,9.11,2.10,4.33,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W55."
B05-P42-D29,LA 2030CP,30,55,11.33,2.05,5.54,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W55."
B05-P42-D30,LA 2030CP,40,55,13.82,1.86,7.42,OBS,SRC-B05-DIMPLEX-LA2030CP-DETAILED-MIN-SURFACE-2026,CURRENT_REVISION_EXACT_MINIMUM_POINT,"System C Version 03/2026 detailed table W55."
B05-P42-M01,PUZ-WM50VHA(-BS),-15,50,,,,Q,SRC-B05-MITSUBISHI-DATABOOK-WM50-GAP-RECHECK-2026,Q_PERSISTENT_ALL_LEVELS_BLANK_EXACT_THRESHOLD_NOT_PUBLISHED,"Current Vol.6.0 recheck leaves Max/Nominal/Mid/Min blank; blank is not promoted to physical impossibility."
