evidence_id,dwelling_id,room,residential_scope,source_role,heating_context,source_url,source_locator,source_date,existing_type,existing_size,existing_flow_c,existing_return_c,existing_mean_c,existing_sample_model,existing_sample_size,existing_estimated_capacity_kw,existing_sample_model_exact_identity_claimed,proposed_model,proposed_size,proposed_count,proposed_mean_c,proposed_flow_c,proposed_return_c,proposed_required_capacity_kw,proposed_estimated_capacity_source_token,proposed_estimated_capacity_kw,proposed_capacity_source_unit_anomaly,implemented_claimed,heat_pump_claimed,hungarian_stock_authority_claimed,national_p42_authority_claimed,programme_use_claimed,notes
P54-NCH-18-BED1,NOEL_COWARD_FLAT_18,Bedroom 1,YES,OFFICIAL_ENGINEERING_REPORT,DISTRICT_HEATING_RETROFIT_DESIGN,https://www.westminster.gov.uk/sites/default/files/media/documents/secondary-and-tertiary-heating-systems-report-noel-coward-house.pdf,"Table 4 p12 + Table 5 p13",2024-01-21,Double Panel,800 x 600,80,60,70,Stelrad Classic Compact K2,800 x 600,1.385,NO,Stelrad Classic Compact K2,1600 x 600,1,50,65,35,1.385,1.421,1.421,NO,NO,NO,NO,NO,NO,"Same flat and room across existing and proposed schedules; existing manufacturer/model is explicitly a sample reference, not exact installed SKU identity."
P54-NCH-18-LIVING,NOEL_COWARD_FLAT_18,Living Room,YES,OFFICIAL_ENGINEERING_REPORT,DISTRICT_HEATING_RETROFIT_DESIGN,https://www.westminster.gov.uk/sites/default/files/media/documents/secondary-and-tertiary-heating-systems-report-noel-coward-house.pdf,"Table 4 p12 + Table 5 p13",2024-01-21,Double Panel,1600 x 450,80,60,70,Stelrad Classic Compact K2,1600 x 450,2.193,NO,Stelrad Classic Compact K2,1600 x 450,2,50,65,35,2.193,2250,,YES,NO,NO,NO,NO,NO,"Source table labels the proposed capacity column kW but publishes token 2250 for this row; P54 preserves the token and forbids silent numeric normalization."
P54-NCH-18-BATH,NOEL_COWARD_FLAT_18,Bathroom,YES,OFFICIAL_ENGINEERING_REPORT,DISTRICT_HEATING_RETROFIT_DESIGN,https://www.westminster.gov.uk/sites/default/files/media/documents/secondary-and-tertiary-heating-systems-report-noel-coward-house.pdf,"Table 4 p12 + Table 5 p13",2024-01-21,Double Panel,500 x 500,80,60,70,Stelrad Classic Compact P+,500 x 600,0.673,NO,Compact Vertical K2,500 x 1800,1,50,65,35,0.673,1.015,1.015,NO,NO,NO,NO,NO,NO,"Existing observed radiator size and sample-model size differ; both source-native fields are retained rather than collapsed."
P54-NCH-11-BED,NOEL_COWARD_FLAT_11,Bedroom,YES,OFFICIAL_ENGINEERING_REPORT,DISTRICT_HEATING_RETROFIT_DESIGN,https://www.westminster.gov.uk/sites/default/files/media/documents/secondary-and-tertiary-heating-systems-report-noel-coward-house.pdf,"Table 4 p12 + Table 5 p13",2024-01-21,Double Panel,1110 x 600,80,60,70,Stelrad Classic Compact K2,1100 x 600,1.905,NO,Stelrad Classic Compact K2,2200 x 600,1,50,65,35,1.905,1.956,1.956,NO,NO,NO,NO,NO,NO,"Observed existing size and sample catalogue size are preserved separately."
P54-NCH-11-LIVING,NOEL_COWARD_FLAT_11,Living Room,YES,OFFICIAL_ENGINEERING_REPORT,DISTRICT_HEATING_RETROFIT_DESIGN,https://www.westminster.gov.uk/sites/default/files/media/documents/secondary-and-tertiary-heating-systems-report-noel-coward-house.pdf,"Table 4 p12 + Table 5 p13",2024-01-21,Double Panel,1210 x 600,80,60,70,Stelrad Classic Compact K2,1200 x 600,2.078,NO,Stelrad Classic Compact K2,2400 x 600,1,50,65,35,2.078,2.134,2.134,NO,NO,NO,NO,NO,NO,"Observed existing size and sample catalogue size are preserved separately."
P54-NCH-11-BATH,NOEL_COWARD_FLAT_11,Bathroom,YES,OFFICIAL_ENGINEERING_REPORT,DISTRICT_HEATING_RETROFIT_DESIGN,https://www.westminster.gov.uk/sites/default/files/media/documents/secondary-and-tertiary-heating-systems-report-noel-coward-house.pdf,"Table 4 p12 + Table 5 p13",2024-01-21,Single Panel,410 x 450,80,60,70,Stelrad Classic Compact K1,400 x 450,0.302,NO,Stelrad Caliente Rail (Straight Single),450 x 1199,1,50,65,35,0.302,0.315,0.315,NO,NO,NO,NO,NO,NO,"Room-grain old-to-new pair with explicit temperature-basis change and required/output capacities."
