evidence_id,dwelling_id,room,residential_scope,source_role,heating_context,source_url,source_locator,source_date,heating_type,design_external_temp_c,building_heat_source_required_kw,heat_pump_output_design_kw,max_designed_flow_c,max_flow_provenance,custom_mwt_c,mwt_provenance,derived_return_c,return_provenance,return_source_native_claimed,room_heat_loss_w,existing_radiator_type,existing_height_mm,existing_length_mm,proposed_emitters,proposed_count,proposed_output_at_custom_mwt_w,implemented_claimed,commissioned_claimed,hungarian_stock_authority_claimed,national_p42_authority_claimed,programme_use_claimed,notes
P55-CHO612-BOOT,CHO-612_SHIPLAKE_LOCK,Boot Room/Rear Lobby,YES,UK_GOV_CONTRACTS_FINDER_ATTACHMENT,ASHP_RETROFIT_DESIGN,https://www.contractsfinder.service.gov.uk/Notice/Attachment/5d92f026-b38f-4ca0-ac01-38c3a143a288,Appendix A p3; Appendix L p18; Appendix O p23,2022-01-12,ASHP,-1.8,9.85,10,50,SOURCE_NATIVE,46.5,SOURCE_NATIVE,43,EXACT_DERIVED_FROM_SOURCE_NATIVE_FLOW_AND_MWT,NO,816.72,K1,600,700,K3 700x700,1,913,NO,NO,NO,NO,NO,"Current K1 600x700 is replaced by K3 700x700; proposed 46.5C MWT output exceeds room heat loss."
P55-CHO612-LOUNGE,CHO-612_SHIPLAKE_LOCK,Lounge,YES,UK_GOV_CONTRACTS_FINDER_ATTACHMENT,ASHP_RETROFIT_DESIGN,https://www.contractsfinder.service.gov.uk/Notice/Attachment/5d92f026-b38f-4ca0-ac01-38c3a143a288,Appendix A p3; Appendix L p18; Appendix O p23,2022-01-12,ASHP,-1.8,9.85,10,50,SOURCE_NATIVE,46.5,SOURCE_NATIVE,43,EXACT_DERIVED_FROM_SOURCE_NATIVE_FLOW_AND_MWT,NO,1275.03,P+,600,1280,P+ 600x2100,1,1269,NO,NO,NO,NO,NO,"Source-native proposed output is 6.03 W below the source-native room heat loss; retained fail-closed rather than rounded into compliance."
P55-CHO612-LOUNGE2,CHO-612_SHIPLAKE_LOCK,Lounge part 2,YES,UK_GOV_CONTRACTS_FINDER_ATTACHMENT,ASHP_RETROFIT_DESIGN,https://www.contractsfinder.service.gov.uk/Notice/Attachment/5d92f026-b38f-4ca0-ac01-38c3a143a288,Appendix A p3; Appendix L p18; Appendix O p23,2022-01-12,ASHP,-1.8,9.85,10,50,SOURCE_NATIVE,46.5,SOURCE_NATIVE,43,EXACT_DERIVED_FROM_SOURCE_NATIVE_FLOW_AND_MWT,NO,1150.04,P+,600,1280,P+ 600x2000,1,1208,NO,NO,NO,NO,NO,"Exact same-room current-to-proposed dimensional pair."
P55-CHO612-KITCHEN,CHO-612_SHIPLAKE_LOCK,Kitchen,YES,UK_GOV_CONTRACTS_FINDER_ATTACHMENT,ASHP_RETROFIT_DESIGN,https://www.contractsfinder.service.gov.uk/Notice/Attachment/5d92f026-b38f-4ca0-ac01-38c3a143a288,Appendix A p3; Appendix L p18; Appendix O pp23-24,2022-01-12,ASHP,-1.8,9.85,10,50,SOURCE_NATIVE,46.5,SOURCE_NATIVE,43,EXACT_DERIVED_FROM_SOURCE_NATIVE_FLOW_AND_MWT,NO,1256.48,K2,600,800,K2 600x800 + K2 600x400 + K2 600x500,3,1441,NO,NO,NO,NO,NO,"Proposed schedule is composite and retains the 600x800 K2 while adding two K2 emitters."
P55-CHO612-ENTRANCE,CHO-612_SHIPLAKE_LOCK,Entrance Hall,YES,UK_GOV_CONTRACTS_FINDER_ATTACHMENT,ASHP_RETROFIT_DESIGN,https://www.contractsfinder.service.gov.uk/Notice/Attachment/5d92f026-b38f-4ca0-ac01-38c3a143a288,Appendix A p3; Appendix L p18; Appendix O p24,2022-01-12,ASHP,-1.8,9.85,10,50,SOURCE_NATIVE,46.5,SOURCE_NATIVE,43,EXACT_DERIVED_FROM_SOURCE_NATIVE_FLOW_AND_MWT,NO,582.46,P+,600,700,P+ 750x700,1,593,NO,NO,NO,NO,NO,"Same-room dimensional upsize at the ASHP custom MWT."
P55-CHO612-TOILET1,CHO-612_SHIPLAKE_LOCK,Toilet 1,YES,UK_GOV_CONTRACTS_FINDER_ATTACHMENT,ASHP_RETROFIT_DESIGN,https://www.contractsfinder.service.gov.uk/Notice/Attachment/5d92f026-b38f-4ca0-ac01-38c3a143a288,Appendix A p3; Appendix L p18; Appendix O p24,2022-01-12,ASHP,-1.8,9.85,10,50,SOURCE_NATIVE,46.5,SOURCE_NATIVE,43,EXACT_DERIVED_FROM_SOURCE_NATIVE_FLOW_AND_MWT,NO,226.24,K1,600,410,K1 600x500,1,231,NO,NO,NO,NO,NO,"Same radiator type with increased length."
P55-CHO612-BATH1,CHO-612_SHIPLAKE_LOCK,Bathroom 1,YES,UK_GOV_CONTRACTS_FINDER_ATTACHMENT,ASHP_RETROFIT_DESIGN,https://www.contractsfinder.service.gov.uk/Notice/Attachment/5d92f026-b38f-4ca0-ac01-38c3a143a288,Appendix A p3; Appendix L p18; Appendix O p24,2022-01-12,ASHP,-1.8,9.85,10,50,SOURCE_NATIVE,46.5,SOURCE_NATIVE,43,EXACT_DERIVED_FROM_SOURCE_NATIVE_FLOW_AND_MWT,NO,599.92,Double panel no fins,590,480,P+ 450x1400,1,626,NO,NO,NO,NO,NO,"Emitter type and dimensions both change in the proposed ASHP schedule."
P55-CHO612-BED1,CHO-612_SHIPLAKE_LOCK,Bedroom 1,YES,UK_GOV_CONTRACTS_FINDER_ATTACHMENT,ASHP_RETROFIT_DESIGN,https://www.contractsfinder.service.gov.uk/Notice/Attachment/5d92f026-b38f-4ca0-ac01-38c3a143a288,Appendix A p3; Appendix L pp18-19; Appendix O p25,2022-01-12,ASHP,-1.8,9.85,10,50,SOURCE_NATIVE,46.5,SOURCE_NATIVE,43,EXACT_DERIVED_FROM_SOURCE_NATIVE_FLOW_AND_MWT,NO,1017.73,Double panel no fins,590,1350,Double panel no fins 590x1350 + P+ 500x600,2,1031,NO,NO,NO,NO,NO,"Existing radiator is retained and an additional P+ emitter is added in the proposed schedule."
P55-CHO612-BED2,CHO-612_SHIPLAKE_LOCK,Bedroom 2,YES,UK_GOV_CONTRACTS_FINDER_ATTACHMENT,ASHP_RETROFIT_DESIGN,https://www.contractsfinder.service.gov.uk/Notice/Attachment/5d92f026-b38f-4ca0-ac01-38c3a143a288,Appendix A p3; Appendix L p19; Appendix O p25,2022-01-12,ASHP,-1.8,9.85,10,50,SOURCE_NATIVE,46.5,SOURCE_NATIVE,43,EXACT_DERIVED_FROM_SOURCE_NATIVE_FLOW_AND_MWT,NO,825.29,P1,600,1280,P+ 600x1200,1,838,NO,NO,NO,NO,NO,"Type changes from P1 to P+ while dimensions are resized."
P55-CHO612-BED3,CHO-612_SHIPLAKE_LOCK,Bedroom 3,YES,UK_GOV_CONTRACTS_FINDER_ATTACHMENT,ASHP_RETROFIT_DESIGN,https://www.contractsfinder.service.gov.uk/Notice/Attachment/5d92f026-b38f-4ca0-ac01-38c3a143a288,Appendix A p3; Appendix L p19; Appendix O p25,2022-01-12,ASHP,-1.8,9.85,10,50,SOURCE_NATIVE,46.5,SOURCE_NATIVE,43,EXACT_DERIVED_FROM_SOURCE_NATIVE_FLOW_AND_MWT,NO,776.18,P1,600,1280,P1 600x1280 + P1 600x1100,2,790,NO,NO,NO,NO,NO,"Existing P1 is retained and a second P1 is added in the proposed schedule."
